# Система пожарной сигнализации офисного помещения. Инструкция по монтажу, пуску и регулированию

| | |
|---|---|
| Документ | Инструкция по монтажу, пуску, регулированию и обкатке изделия (ИМ) |
| Разработан в соответствии с | ГОСТ 2.601-2019 |
| Редакция | 1.0, ноябрь 2026 |
| Автор | Ковалев Д. Ю. |

> Учебный документ для портфолио. Объект условный. Технические данные оборудования перед применением сверять с паспортами и руководствами производителя.

---

## Содержание

1. [Общие указания](#1-общие-указания)
2. [Меры безопасности](#2-меры-безопасности)
3. [Подготовка к монтажу](#3-подготовка-к-монтажу)
4. [Монтаж](#4-монтаж)
5. [Пуск и регулирование](#5-пуск-и-регулирование)
6. [Сдача смонтированной системы](#6-сдача-смонтированной-системы)
7. [Нормативные ссылки](#7-нормативные-ссылки)

---

## 1. Общие указания

### 1.1 Назначение инструкции

Инструкция устанавливает порядок монтажа, пуска и регулирования системы пожарной сигнализации (СПС) офисного помещения площадью 420 м² на одном этаже. Офис состоит из 9 помещений высотой до 3,5 м.

Решение о пожаре принимается по алгоритму B (СП 484.1311500.2020, п. 6.4.3): после срабатывания извещателя прибор выполняет автоматический перезапрос, и сигнал «Пожар» формируется при повторном срабатывании этого же или другого извещателя той же зоны в течение 60 с. Для алгоритма B с безадресными извещателями каждая точка помещения должна контролироваться двумя извещателями (п. 6.6.1). Поэтому в каждом из 9 помещений установлено по 2 дымовых извещателя.

### 1.2 Состав системы

| Обозначение на схеме | Наименование | Кол-во |
|---|---|---|
| A1 | Прибор приёмно-контрольный и управления охранно-пожарный «Сигнал-20П» (Болид) | 1 |
| BK1…BK18 | Извещатель пожарный дымовой оптико-электронный ИП 212-141 (ИРСЭТ-Центр) | 18 |
| SB1…SB4 | Извещатель пожарный ручной ИПР 513-10 (Болид) | 4 |
| HA1…HA3 | Оповещатель охранно-пожарный комбинированный (светозвуковой) «Маяк-12-КП» | 3 |
| G1 | Источник вторичного электропитания резервированный (ИВЭПР) РИП-12 исп. 01 (Болид) | 1 |
| GB1 | Аккумуляторная батарея 12 В, 17 А·ч | 1 |

Ёмкость аккумуляторной батареи проверяется расчётом по приложению А СП 6.13130.2021: ток в дежурном режиме × 24 ч + ток в режиме «Пожар» × 1 ч с учётом коэффициента старения батареи.

Состав приведён по рабочей документации СПС. При расхождении инструкции и проекта руководствоваться проектом.

### 1.3 Требования к персоналу

К работам допускаются монтажники, которые:

- прошли инструктаж по охране труда и пожарной безопасности;
- имеют группу по электробезопасности не ниже III;
- изучили настоящую инструкцию, проект и руководства по эксплуатации оборудования.

### 1.4 Комплект документации на объекте

До начала работ на объекте должны быть:

- рабочая документация СПС (планы размещения, структурная схема, схема соединений, кабельный журнал);
- паспорта и руководства по эксплуатации на всё оборудование;
- сертификаты соответствия оборудования и кабелей;
- журнал производства работ.

---

## 2. Меры безопасности

> ⚠️ **ОПАСНО.** Подключение ИВЭПР к сети 230 В выполнять только при снятом напряжении и вывешенном плакате «Не включать! Работают люди».

1. Работы на высоте более 1,8 м выполнять со стремянки с площадкой и ограждением или с подмостей.
2. Перед установкой аккумуляторных батарей проверить полярность. Короткое замыкание клемм батареи не допускается.
3. Не подавать питание на ППКП до окончания монтажа и проверки сопротивления изоляции линий.

---

## 3. Подготовка к монтажу

### 3.1 Входной контроль оборудования

1. Проверить комплектность по спецификации проекта.
2. Осмотреть оборудование: корпуса без трещин, маркировка читается, пломбы целы.
3. Сверить модели и заводские номера с паспортами, внести номера в журнал.
4. Проверить сроки годности аккумуляторных батарей.

Оборудование с дефектами к монтажу не допускается: оформить акт и вернуть поставщику.

### 3.2 Проверка готовности помещения

- Завершены общестроительные и отделочные работы, кроме финишной окраски.
- Смонтирован подвесной потолок или определены отметки установки извещателей.
- Помещение для ППКП (пост охраны) имеет круглосуточное пребывание персонала.

### 3.3 Инструмент и материалы

| Наименование | Назначение |
|---|---|
| Кабель огнестойкий, не распространяющий горение, с низким дымо- и газовыделением КПСнг(А)-FRLS 1×2×0,75 | Шлейфы сигнализации, линии оповещения |
| Крепёж и кабеленесущие системы из сертификата огнестойкой кабельной линии (ОКЛ) | Прокладка кабеля |
| Мегаомметр на 500 В | Измерение сопротивления изоляции |
| Мультиметр | Проверка линий и напряжений |
| Тестер дымовых извещателей (аэрозоль) | Проверка срабатывания извещателей |

---

## 4. Монтаж

### 4.1 Прокладка кабельных линий

1. Прокладывать кабели по трассам, указанным на планах рабочей документации.
2. Не прокладывать кабели СПС в одном коробе, трубе, жгуте или замкнутом канале с кабелями иного назначения. Кабели питания СПС и шлейфы также прокладывать раздельно (СП 6.13130.2021, п. 6.6).
3. Крепить кабель только элементами, указанными в сертификате ОКЛ. Огнестойкость обеспечивает линия в сборе, а не только кабель: огнестойкий кабель в пластиковой гофротрубе на пластиковых клипсах требованиям не соответствует.
4. Соединения кабелей выполнять только на клеммах оборудования и в соединительных коробках. Скрутки не допускаются.
5. Оставлять запас кабеля 0,2 м у каждого извещателя и 0,5 м у ППКП.
6. Маркировать каждый кабель на обоих концах по кабельному журналу.

### 4.2 Установка дымовых извещателей

1. Размечать места установки по плану размещения.
2. Соблюдать расстояния:

| Параметр | Значение | Основание |
|---|---|---|
| Радиус зоны контроля одного извещателя при высоте помещения до 3,5 м | 6,40 м | СП 484.1311500.2020, табл. 2 |
| От извещателя до вентиляционного отверстия | Не менее 1 м | СП 484.1311500.2020, п. 6.6.32 |
| От извещателя до выступающих от потолка на 0,25 м и менее конструкций и оборудования (балок, светильников) | Не менее двух высот этих конструкций | СП 484.1311500.2020, п. 6.6.36 |

3. Закрепить базу извещателя на потолке, подключить шлейф к клеммам базы по схеме из паспорта извещателя.
4. Установить извещатель в базу поворотом по часовой стрелке до фиксации.
5. Не снимать защитные колпачки до окончания пыльных работ в помещении.

### 4.3 Установка ручных извещателей

Устанавливать ручные извещатели на путях эвакуации и у выходов (СП 484.1311500.2020, п. 6.6.27):

- высота от пола до органа управления — (1,5 ± 0,1) м;
- расстояние до мебели и оборудования — не менее 0,75 м;
- расстояние от выхода из любого помещения до ближайшего ручного извещателя — не более 30 м.

### 4.4 Установка ППКП и ИВЭПР

1. Закрепить ППКП и ИВЭПР на стене из негорючих материалов в помещении поста охраны. Высота от пола до органов управления и индикации — от 0,75 до 1,8 м (СП 484.1311500.2020, пп. 5.13, 5.14).
2. Подключить шлейфы к клеммам ППКП по схеме соединений. Неиспользуемые шлейфы нагрузить оконечными резисторами из комплекта поставки.
3. Подключить ИВЭПР к ППКП, затем к сети 230 В от панели питания систем противопожарной защиты. Панель окрашена в красный цвет, на ней установлена табличка «Не отключать! Питание систем противопожарной защиты!» (СП 6.13130.2021, п. 5.10). Устройства защитного отключения и дифференциальные автоматы в цепи питания не применять (п. 5.12).
4. Установить аккумуляторные батареи в ИВЭПР, соблюдая полярность. Клеммы батарей подключить последними.

### 4.5 Проверка смонтированных линий

До подачи питания:

1. Отключить линии от ППКП.
2. Отключить от линий извещатели и оповещатели, чтобы не повредить их испытательным напряжением. Измерить сопротивление изоляции каждой линии мегаомметром 500 В. Норму принимать по проекту и технической документации изготовителя ППКП; как правило, она составляет не менее 1 МОм.
3. Измерить сопротивление каждого шлейфа мультиметром и сравнить с допустимым значением из руководства на ППКП.
4. Записать результаты в протокол измерений.

---

## 5. Пуск и регулирование

### 5.1 Первое включение

1. Подключить линии к ППКП.
2. Включить автоматический выключатель питания ИВЭПР.
3. Убедиться, что ППКП перешёл в дежурный режим: индикатор «Питание» горит, неисправностей нет.

### 5.2 Настройка ППКП

1. Задать тип каждого шлейфа (пожарный дымовой, пожарный ручной) по проекту.
2. Для шлейфов с дымовыми извещателями включить перезапрос состояния, чтобы прибор работал по алгоритму B (п. 1.1). Для шлейфов с ручными извещателями сигнал «Пожар» формируется сразу, без перезапроса (алгоритм A, СП 484.1311500.2020, п. 6.4.2).
3. Настроить включение оповещателей по сигналу «Пожар».
4. Записать конфигурацию в протокол настройки.

### 5.3 Комплексная проверка

| № | Проверка | Как выполнить | Ожидаемый результат |
|---|---|---|---|
| 1 | Срабатывание дымовых извещателей | Подать тестовый аэрозоль на каждый извещатель и повторить подачу после перезапроса | После первого срабатывания ППКП выполняет перезапрос, после повторного фиксирует «Пожар» в нужном шлейфе |
| 2 | Срабатывание ручных извещателей | Активировать каждый ручной извещатель | ППКП фиксирует «Пожар» |
| 3 | Включение оповещения | Сформировать сигнал «Пожар» | Все оповещатели включились |
| 4 | Контроль обрыва шлейфа | Отключить провод шлейфа на клеммах ППКП | ППКП фиксирует «Неисправность» |
| 5 | Резервное питание | Отключить сеть 230 В | ППКП работает от батарей, фиксирует «Неисправность сети» |

Результаты занести в протокол комплексной проверки.

---

## 6. Сдача смонтированной системы

Заказчику передаются:

1. Исполнительная документация с отметками об изменениях, внесённых при монтаже.
2. Протоколы измерения сопротивления изоляции, настройки ППКП и комплексной проверки.
3. Паспорта, руководства по эксплуатации и сертификаты на оборудование.
4. Акт о приёмке системы в эксплуатацию.

Персонал заказчика проходит инструктаж по эксплуатации СПС с записью в журнал.

---

## 7. Нормативные ссылки

1. ГОСТ 2.601-2019. ЕСКД. Эксплуатационные документы.
2. СП 484.1311500.2020. Системы противопожарной защиты. Системы пожарной сигнализации и автоматизация систем противопожарной защиты. Нормы и правила проектирования.
3. СП 6.13130.2021. Системы противопожарной защиты. Электроустановки низковольтные. Требования пожарной безопасности.
4. ГОСТ Р 59638-2021. Системы пожарной сигнализации. Руководство по проектированию, монтажу, техническому обслуживанию и ремонту. Методы испытаний на работоспособность.
5. Правила по охране труда при эксплуатации электроустановок.
